
<!doctype html>
<html lang="zh" class="no-js">
  <head>
    
      <meta charset="utf-8">
      <meta name="viewport" content="width=device-width,initial-scale=1">
      
        <meta name="description" content="靳鹏宇的个人网站">
      
      
        <meta name="author" content="靳鹏宇">
      
      
        <link rel="canonical" href="https://jin-pengyu.github.io/my-website/major/Power%20System%20Analysis/chapter10/">
      
      
        <link rel="prev" href="../chapter9/">
      
      
        <link rel="next" href="../chapter11/">
      
      <link rel="icon" href="../../../assets/images/favicon.png">
      <meta name="generator" content="mkdocs-1.4.2, mkdocs-material-9.1.2">
    
    
      
        <title>第十章：同步发电机三相短路定量分析 - 靳鹏宇的个人网站</title>
      
    
    
      <link rel="stylesheet" href="../../../assets/stylesheets/main.7bf56d0a.min.css">
      
        
        <link rel="stylesheet" href="../../../assets/stylesheets/palette.a0c5b2b5.min.css">
      
      

    
    
    
      
        
        
        <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
        <link rel="stylesheet" href="https://fonts.googleapis.com/css?family=Roboto:300,300i,400,400i,700,700i%7CRoboto+Mono:400,400i,700,700i&display=fallback">
        <style>:root{--md-text-font:"Roboto";--md-code-font:"Roboto Mono"}</style>
      
    
    
      <link rel="stylesheet" href="../../../mkdocs/css/unordered-list-symbols.css">
    
    <script>__md_scope=new URL("../../..",location),__md_hash=e=>[...e].reduce((e,_)=>(e<<5)-e+_.charCodeAt(0),0),__md_get=(e,_=localStorage,t=__md_scope)=>JSON.parse(_.getItem(t.pathname+"."+e)),__md_set=(e,_,t=localStorage,a=__md_scope)=>{try{t.setItem(a.pathname+"."+e,JSON.stringify(_))}catch(e){}}</script>
    
      

    
    
    
  </head>
  
  
    
    
      
    
    
    
    
    <body dir="ltr" data-md-color-scheme="default" data-md-color-primary="indigo" data-md-color-accent="orange">
  
    
    
      <script>var palette=__md_get("__palette");if(palette&&"object"==typeof palette.color)for(var key of Object.keys(palette.color))document.body.setAttribute("data-md-color-"+key,palette.color[key])</script>
    
    <input class="md-toggle" data-md-toggle="drawer" type="checkbox" id="__drawer" autocomplete="off">
    <input class="md-toggle" data-md-toggle="search" type="checkbox" id="__search" autocomplete="off">
    <label class="md-overlay" for="__drawer"></label>
    <div data-md-component="skip">
      
        
        <a href="#_1" class="md-skip">
          跳转至
        </a>
      
    </div>
    <div data-md-component="announce">
      
    </div>
    
    
      

  

<header class="md-header md-header--shadow md-header--lifted" data-md-component="header">
  <nav class="md-header__inner md-grid" aria-label="页眉">
    <a href="../../.." title="靳鹏宇的个人网站" class="md-header__button md-logo" aria-label="靳鹏宇的个人网站" data-md-component="logo">
      
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 8a3 3 0 0 0 3-3 3 3 0 0 0-3-3 3 3 0 0 0-3 3 3 3 0 0 0 3 3m0 3.54C9.64 9.35 6.5 8 3 8v11c3.5 0 6.64 1.35 9 3.54 2.36-2.19 5.5-3.54 9-3.54V8c-3.5 0-6.64 1.35-9 3.54Z"/></svg>

    </a>
    <label class="md-header__button md-icon" for="__drawer">
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M3 6h18v2H3V6m0 5h18v2H3v-2m0 5h18v2H3v-2Z"/></svg>
    </label>
    <div class="md-header__title" data-md-component="header-title">
      <div class="md-header__ellipsis">
        <div class="md-header__topic">
          <span class="md-ellipsis">
            靳鹏宇的个人网站
          </span>
        </div>
        <div class="md-header__topic" data-md-component="header-topic">
          <span class="md-ellipsis">
            
              第十章：同步发电机三相短路定量分析
            
          </span>
        </div>
      </div>
    </div>
    
      <form class="md-header__option" data-md-component="palette">
        
          
          <input class="md-option" data-md-color-media="" data-md-color-scheme="default" data-md-color-primary="indigo" data-md-color-accent="orange"  aria-label="切换至夜间模式"  type="radio" name="__palette" id="__palette_1">
          
            <label class="md-header__button md-icon" title="切换至夜间模式" for="__palette_2" hidden>
              <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="m17.75 4.09-2.53 1.94.91 3.06-2.63-1.81-2.63 1.81.91-3.06-2.53-1.94L12.44 4l1.06-3 1.06 3 3.19.09m3.5 6.91-1.64 1.25.59 1.98-1.7-1.17-1.7 1.17.59-1.98L15.75 11l2.06-.05L18.5 9l.69 1.95 2.06.05m-2.28 4.95c.83-.08 1.72 1.1 1.19 1.85-.32.45-.66.87-1.08 1.27C15.17 23 8.84 23 4.94 19.07c-3.91-3.9-3.91-10.24 0-14.14.4-.4.82-.76 1.27-1.08.75-.53 1.93.36 1.85 1.19-.27 2.86.69 5.83 2.89 8.02a9.96 9.96 0 0 0 8.02 2.89m-1.64 2.02a12.08 12.08 0 0 1-7.8-3.47c-2.17-2.19-3.33-5-3.49-7.82-2.81 3.14-2.7 7.96.31 10.98 3.02 3.01 7.84 3.12 10.98.31Z"/></svg>
            </label>
          
        
          
          <input class="md-option" data-md-color-media="" data-md-color-scheme="slate" data-md-color-primary="indigo" data-md-color-accent="orange"  aria-label="切换至日间模式"  type="radio" name="__palette" id="__palette_2">
          
            <label class="md-header__button md-icon" title="切换至日间模式" for="__palette_1" hidden>
              <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 7a5 5 0 0 1 5 5 5 5 0 0 1-5 5 5 5 0 0 1-5-5 5 5 0 0 1 5-5m0 2a3 3 0 0 0-3 3 3 3 0 0 0 3 3 3 3 0 0 0 3-3 3 3 0 0 0-3-3m0-7 2.39 3.42C13.65 5.15 12.84 5 12 5c-.84 0-1.65.15-2.39.42L12 2M3.34 7l4.16-.35A7.2 7.2 0 0 0 5.94 8.5c-.44.74-.69 1.5-.83 2.29L3.34 7m.02 10 1.76-3.77a7.131 7.131 0 0 0 2.38 4.14L3.36 17M20.65 7l-1.77 3.79a7.023 7.023 0 0 0-2.38-4.15l4.15.36m-.01 10-4.14.36c.59-.51 1.12-1.14 1.54-1.86.42-.73.69-1.5.83-2.29L20.64 17M12 22l-2.41-3.44c.74.27 1.55.44 2.41.44.82 0 1.63-.17 2.37-.44L12 22Z"/></svg>
            </label>
          
        
      </form>
    
    
    
      <label class="md-header__button md-icon" for="__search">
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.516 6.516 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5Z"/></svg>
      </label>
      <div class="md-search" data-md-component="search" role="dialog">
  <label class="md-search__overlay" for="__search"></label>
  <div class="md-search__inner" role="search">
    <form class="md-search__form" name="search">
      <input type="text" class="md-search__input" name="query" aria-label="搜索" placeholder="搜索" autocapitalize="off" autocorrect="off" autocomplete="off" spellcheck="false" data-md-component="search-query" required>
      <label class="md-search__icon md-icon" for="__search">
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.516 6.516 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5Z"/></svg>
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11h12Z"/></svg>
      </label>
      <nav class="md-search__options" aria-label="查找">
        
        <button type="reset" class="md-search__icon md-icon" title="清空当前内容" aria-label="清空当前内容" tabindex="-1">
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M19 6.41 17.59 5 12 10.59 6.41 5 5 6.41 10.59 12 5 17.59 6.41 19 12 13.41 17.59 19 19 17.59 13.41 12 19 6.41Z"/></svg>
        </button>
      </nav>
      
        <div class="md-search__suggest" data-md-component="search-suggest"></div>
      
    </form>
    <div class="md-search__output">
      <div class="md-search__scrollwrap" data-md-scrollfix>
        <div class="md-search-result" data-md-component="search-result">
          <div class="md-search-result__meta">
            正在初始化搜索引擎
          </div>
          <ol class="md-search-result__list" role="presentation"></ol>
        </div>
      </div>
    </div>
  </div>
</div>
    
    
      <div class="md-header__source">
        <a href="https://jin-pengyu.github.io/my-website/" title="前往仓库" class="md-source" data-md-component="source">
  <div class="md-source__icon md-icon">
    
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 496 512"><!--! Font Awesome Free 6.3.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2023 Fonticons, Inc.--><path d="M165.9 397.4c0 2-2.3 3.6-5.2 3.6-3.3.3-5.6-1.3-5.6-3.6 0-2 2.3-3.6 5.2-3.6 3-.3 5.6 1.3 5.6 3.6zm-31.1-4.5c-.7 2 1.3 4.3 4.3 4.9 2.6 1 5.6 0 6.2-2s-1.3-4.3-4.3-5.2c-2.6-.7-5.5.3-6.2 2.3zm44.2-1.7c-2.9.7-4.9 2.6-4.6 4.9.3 2 2.9 3.3 5.9 2.6 2.9-.7 4.9-2.6 4.6-4.6-.3-1.9-3-3.2-5.9-2.9zM244.8 8C106.1 8 0 113.3 0 252c0 110.9 69.8 205.8 169.5 239.2 12.8 2.3 17.3-5.6 17.3-12.1 0-6.2-.3-40.4-.3-61.4 0 0-70 15-84.7-29.8 0 0-11.4-29.1-27.8-36.6 0 0-22.9-15.7 1.6-15.4 0 0 24.9 2 38.6 25.8 21.9 38.6 58.6 27.5 72.9 20.9 2.3-16 8.8-27.1 16-33.7-55.9-6.2-112.3-14.3-112.3-110.5 0-27.5 7.6-41.3 23.6-58.9-2.6-6.5-11.1-33.3 2.6-67.9 20.9-6.5 69 27 69 27 20-5.6 41.5-8.5 62.8-8.5s42.8 2.9 62.8 8.5c0 0 48.1-33.6 69-27 13.7 34.7 5.2 61.4 2.6 67.9 16 17.7 25.8 31.5 25.8 58.9 0 96.5-58.9 104.2-114.8 110.5 9.2 7.9 17 22.9 17 46.4 0 33.7-.3 75.4-.3 83.6 0 6.5 4.6 14.4 17.3 12.1C428.2 457.8 496 362.9 496 252 496 113.3 383.5 8 244.8 8zM97.2 352.9c-1.3 1-1 3.3.7 5.2 1.6 1.6 3.9 2.3 5.2 1 1.3-1 1-3.3-.7-5.2-1.6-1.6-3.9-2.3-5.2-1zm-10.8-8.1c-.7 1.3.3 2.9 2.3 3.9 1.6 1 3.6.7 4.3-.7.7-1.3-.3-2.9-2.3-3.9-2-.6-3.6-.3-4.3.7zm32.4 35.6c-1.6 1.3-1 4.3 1.3 6.2 2.3 2.3 5.2 2.6 6.5 1 1.3-1.3.7-4.3-1.3-6.2-2.2-2.3-5.2-2.6-6.5-1zm-11.4-14.7c-1.6 1-1.6 3.6 0 5.9 1.6 2.3 4.3 3.3 5.6 2.3 1.6-1.3 1.6-3.9 0-6.2-1.4-2.3-4-3.3-5.6-2z"/></svg>
  </div>
  <div class="md-source__repository">
    jin-pengyu.github.io
  </div>
</a>
      </div>
    
  </nav>
  
    
      
<nav class="md-tabs" aria-label="标签" data-md-component="tabs">
  <div class="md-grid">
    <ul class="md-tabs__list">
      
        
  
  
    
  


  
  
  
    <li class="md-tabs__item">
      <a href="../../" class="md-tabs__link md-tabs__link--active">
        专业
      </a>
    </li>
  

      
        
  
  


  
  
  
    <li class="md-tabs__item">
      <a href="../../../blog/" class="md-tabs__link">
        博客
      </a>
    </li>
  

      
        
  
  


  
  
  
    <li class="md-tabs__item">
      <a href="../../../party%20building/learn1/" class="md-tabs__link">
        党建
      </a>
    </li>
  

      
        
  
  


  
  
  
    <li class="md-tabs__item">
      <a href="../../../about/" class="md-tabs__link">
        关于
      </a>
    </li>
  

      
    </ul>
  </div>
</nav>
    
  
</header>
    
    <div class="md-container" data-md-component="container">
      
      
        
      
      <main class="md-main" data-md-component="main">
        <div class="md-main__inner md-grid">
          
            
              
              <div class="md-sidebar md-sidebar--primary" data-md-component="sidebar" data-md-type="navigation" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    

  


<nav class="md-nav md-nav--primary md-nav--lifted" aria-label="导航栏" data-md-level="0">
  <label class="md-nav__title" for="__drawer">
    <a href="../../.." title="靳鹏宇的个人网站" class="md-nav__button md-logo" aria-label="靳鹏宇的个人网站" data-md-component="logo">
      
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 8a3 3 0 0 0 3-3 3 3 0 0 0-3-3 3 3 0 0 0-3 3 3 3 0 0 0 3 3m0 3.54C9.64 9.35 6.5 8 3 8v11c3.5 0 6.64 1.35 9 3.54 2.36-2.19 5.5-3.54 9-3.54V8c-3.5 0-6.64 1.35-9 3.54Z"/></svg>

    </a>
    靳鹏宇的个人网站
  </label>
  
    <div class="md-nav__source">
      <a href="https://jin-pengyu.github.io/my-website/" title="前往仓库" class="md-source" data-md-component="source">
  <div class="md-source__icon md-icon">
    
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 496 512"><!--! Font Awesome Free 6.3.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2023 Fonticons, Inc.--><path d="M165.9 397.4c0 2-2.3 3.6-5.2 3.6-3.3.3-5.6-1.3-5.6-3.6 0-2 2.3-3.6 5.2-3.6 3-.3 5.6 1.3 5.6 3.6zm-31.1-4.5c-.7 2 1.3 4.3 4.3 4.9 2.6 1 5.6 0 6.2-2s-1.3-4.3-4.3-5.2c-2.6-.7-5.5.3-6.2 2.3zm44.2-1.7c-2.9.7-4.9 2.6-4.6 4.9.3 2 2.9 3.3 5.9 2.6 2.9-.7 4.9-2.6 4.6-4.6-.3-1.9-3-3.2-5.9-2.9zM244.8 8C106.1 8 0 113.3 0 252c0 110.9 69.8 205.8 169.5 239.2 12.8 2.3 17.3-5.6 17.3-12.1 0-6.2-.3-40.4-.3-61.4 0 0-70 15-84.7-29.8 0 0-11.4-29.1-27.8-36.6 0 0-22.9-15.7 1.6-15.4 0 0 24.9 2 38.6 25.8 21.9 38.6 58.6 27.5 72.9 20.9 2.3-16 8.8-27.1 16-33.7-55.9-6.2-112.3-14.3-112.3-110.5 0-27.5 7.6-41.3 23.6-58.9-2.6-6.5-11.1-33.3 2.6-67.9 20.9-6.5 69 27 69 27 20-5.6 41.5-8.5 62.8-8.5s42.8 2.9 62.8 8.5c0 0 48.1-33.6 69-27 13.7 34.7 5.2 61.4 2.6 67.9 16 17.7 25.8 31.5 25.8 58.9 0 96.5-58.9 104.2-114.8 110.5 9.2 7.9 17 22.9 17 46.4 0 33.7-.3 75.4-.3 83.6 0 6.5 4.6 14.4 17.3 12.1C428.2 457.8 496 362.9 496 252 496 113.3 383.5 8 244.8 8zM97.2 352.9c-1.3 1-1 3.3.7 5.2 1.6 1.6 3.9 2.3 5.2 1 1.3-1 1-3.3-.7-5.2-1.6-1.6-3.9-2.3-5.2-1zm-10.8-8.1c-.7 1.3.3 2.9 2.3 3.9 1.6 1 3.6.7 4.3-.7.7-1.3-.3-2.9-2.3-3.9-2-.6-3.6-.3-4.3.7zm32.4 35.6c-1.6 1.3-1 4.3 1.3 6.2 2.3 2.3 5.2 2.6 6.5 1 1.3-1.3.7-4.3-1.3-6.2-2.2-2.3-5.2-2.6-6.5-1zm-11.4-14.7c-1.6 1-1.6 3.6 0 5.9 1.6 2.3 4.3 3.3 5.6 2.3 1.6-1.3 1.6-3.9 0-6.2-1.4-2.3-4-3.3-5.6-2z"/></svg>
  </div>
  <div class="md-source__repository">
    jin-pengyu.github.io
  </div>
</a>
    </div>
  
  <ul class="md-nav__list" data-md-scrollfix>
    
      
      
      

  
  
    
  
  
    
    <li class="md-nav__item md-nav__item--active md-nav__item--nested">
      
      
      
      
      <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1" checked>
      
      
        
          
            
          
        
          
        
          
        
          
        
      
      
        
        
        <div class="md-nav__link md-nav__link--index ">
          <a href="../../">专业</a>
          
            <label for="__nav_1">
              <span class="md-nav__icon md-icon"></span>
            </label>
          
        </div>
      
      <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_1_label" aria-expanded="true">
        <label class="md-nav__title" for="__nav_1">
          <span class="md-nav__icon md-icon"></span>
          专业
        </label>
        <ul class="md-nav__list" data-md-scrollfix>
          
            
          
            
              
  
  
    
  
  
    
    <li class="md-nav__item md-nav__item--active md-nav__item--nested">
      
      
      
      
      <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1_2" checked>
      
      
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
      
      
        <label class="md-nav__link" for="__nav_1_2" id="__nav_1_2_label" tabindex="0">
          电力系统
          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_1_2_label" aria-expanded="true">
        <label class="md-nav__title" for="__nav_1_2">
          <span class="md-nav__icon md-icon"></span>
          电力系统
        </label>
        <ul class="md-nav__list" data-md-scrollfix>
          
            
              
  
  
  
    <li class="md-nav__item">
      <a href="../english/" class="md-nav__link">
        专业英语
      </a>
    </li>
  

            
          
            
              
  
  
  
    <li class="md-nav__item">
      <a href="../chapter1/" class="md-nav__link">
        第一章：课程绪论
      </a>
    </li>
  

            
          
            
              
  
  
  
    <li class="md-nav__item">
      <a href="../chapter1.5/" class="md-nav__link">
        电机学补充知识
      </a>
    </li>
  

            
          
            
              
  
  
  
    <li class="md-nav__item">
      <a href="../chapter2/" class="md-nav__link">
        第二章：电力系统元件的等值电路和参数
      </a>
    </li>
  

            
          
            
              
  
  
  
    <li class="md-nav__item">
      <a href="../chapter3/" class="md-nav__link">
        第三章：电力系统的标幺值等值电路
      </a>
    </li>
  

            
          
            
              
  
  
  
    <li class="md-nav__item">
      <a href="../chapter4/" class="md-nav__link">
        第四章：电力传输的基本概念
      </a>
    </li>
  

            
          
            
              
  
  
  
    <li class="md-nav__item">
      <a href="../chapter5/" class="md-nav__link">
        第五章：开式电力系统的潮流计算
      </a>
    </li>
  

            
          
            
              
  
  
  
    <li class="md-nav__item">
      <a href="../chapter6/" class="md-nav__link">
        第六章：闭式电力系统的潮流计算
      </a>
    </li>
  

            
          
            
              
  
  
  
    <li class="md-nav__item">
      <a href="../chapter9/" class="md-nav__link">
        第九章：电力系统三相短路的暂态过程
      </a>
    </li>
  

            
          
            
              
  
  
    
  
  
    <li class="md-nav__item md-nav__item--active">
      
      <input class="md-nav__toggle md-toggle" type="checkbox" id="__toc">
      
      
      
        <label class="md-nav__link md-nav__link--active" for="__toc">
          第十章：同步发电机三相短路定量分析
          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <a href="./" class="md-nav__link md-nav__link--active">
        第十章：同步发电机三相短路定量分析
      </a>
      
        

<nav class="md-nav md-nav--secondary" aria-label="目录">
  
  
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      目录
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#_1" class="md-nav__link">
    同步发电机的原始方程及参数
  </a>
  
    <nav class="md-nav" aria-label="同步发电机的原始方程及参数">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#_2" class="md-nav__link">
    理想同步发电机的假设
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#_3" class="md-nav__link">
    同步发电机的原始电压方程和磁链方程
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#_4" class="md-nav__link">
    同步发电机的原始方程的参数
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#park" class="md-nav__link">
    park变换
  </a>
  
    <nav class="md-nav" aria-label="park变换">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#park_1" class="md-nav__link">
    park变换的基本思路
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#park_2" class="md-nav__link">
    park变换的推导
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#dq0" class="md-nav__link">
    同步发电机的dq0方程
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#_5" class="md-nav__link">
    同步发电机标幺值基本方程及讨论
  </a>
  
    <nav class="md-nav" aria-label="同步发电机标幺值基本方程及讨论">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#_6" class="md-nav__link">
    同步发电机的标幺值
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#_7" class="md-nav__link">
    同步发电机的标幺值基本方程
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#_8" class="md-nav__link">
    不同工况下的基本方程
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#_9" class="md-nav__link">
    无阻尼同步发电机的暂态电抗和暂态电势
  </a>
  
    <nav class="md-nav" aria-label="无阻尼同步发电机的暂态电抗和暂态电势">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#_10" class="md-nav__link">
    正常运行的电机参数及等值电路
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#_11" class="md-nav__link">
    无阻尼绕组电机的暂态电抗
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#_12" class="md-nav__link">
    无阻尼绕组电机的暂态电势
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#_13" class="md-nav__link">
    有阻尼同步发电机次暂态电抗和次暂态电势
  </a>
  
    <nav class="md-nav" aria-label="有阻尼同步发电机次暂态电抗和次暂态电势">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#_14" class="md-nav__link">
    有阻尼发电机短路后的暂态过程
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#_15" class="md-nav__link">
    有阻尼发电机的次暂态电抗
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#_16" class="md-nav__link">
    有阻尼发电机的次暂态电势
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#_17" class="md-nav__link">
    同步发电机空载三相短路电流的表达式
  </a>
  
    <nav class="md-nav" aria-label="同步发电机空载三相短路电流的表达式">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#_18" class="md-nav__link">
    空载三相短路后交流分量的表达式
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#_19" class="md-nav__link">
    短路电流的稳态值
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#_20" class="md-nav__link">
    暂态电流起始值和衰减时间常数
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#_21" class="md-nav__link">
    次暂态电流起始值和衰减时间常数
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#_22" class="md-nav__link">
    短路电流的非周期分量及衰减
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#_23" class="md-nav__link">
    全电流表达式
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#_24" class="md-nav__link">
    例题
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#_25" class="md-nav__link">
    同步发电机负载三相短路电流的表达式(关键点是相量图)
  </a>
  
    <nav class="md-nav" aria-label="同步发电机负载三相短路电流的表达式(关键点是相量图)">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#_26" class="md-nav__link">
    空载和负载下三相短路分析的不同
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#_27" class="md-nav__link">
    暂态电流的初始值
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#_28" class="md-nav__link">
    次暂态电流的初始值
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#_29" class="md-nav__link">
    负载短路时交流分量有效值的表达式
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#_30" class="md-nav__link">
    例题
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#_31" class="md-nav__link">
    同步发电机三相短路分析结果小结
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#_32" class="md-nav__link">
    强行励磁对短路暂态过程的影响
  </a>
  
    <nav class="md-nav" aria-label="强行励磁对短路暂态过程的影响">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#_33" class="md-nav__link">
    自动励磁调节器强励作用
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#_34" class="md-nav__link">
    强励过程及其影响因素
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
    </ul>
  
</nav>
      
    </li>
  

            
          
            
              
  
  
  
    <li class="md-nav__item">
      <a href="../chapter11/" class="md-nav__link">
        第十一章：电力系统三相短路电流的实用计算
      </a>
    </li>
  

            
          
        </ul>
      </nav>
    </li>
  

            
          
            
              
  
  
  
    
    <li class="md-nav__item md-nav__item--nested">
      
      
      
      
      <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1_3" >
      
      
        
          
        
      
      
        <label class="md-nav__link" for="__nav_1_3" id="__nav_1_3_label" tabindex="0">
          电力科普
          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_1_3_label" aria-expanded="false">
        <label class="md-nav__title" for="__nav_1_3">
          <span class="md-nav__icon md-icon"></span>
          电力科普
        </label>
        <ul class="md-nav__list" data-md-scrollfix>
          
            
              
  
  
  
    <li class="md-nav__item">
      <a href="../../popularization/1/" class="md-nav__link">
        第三届北大能源论坛
      </a>
    </li>
  

            
          
        </ul>
      </nav>
    </li>
  

            
          
            
              
  
  
  
    
    <li class="md-nav__item md-nav__item--nested">
      
      
      
      
      <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1_4" >
      
      
        
          
        
      
      
        <label class="md-nav__link" for="__nav_1_4" id="__nav_1_4_label" tabindex="0">
          毕业设计
          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_1_4_label" aria-expanded="false">
        <label class="md-nav__title" for="__nav_1_4">
          <span class="md-nav__icon md-icon"></span>
          毕业设计
        </label>
        <ul class="md-nav__list" data-md-scrollfix>
          
            
              
  
  
  
    <li class="md-nav__item">
      <a href="../../graduation%20project/group%20meeting/" class="md-nav__link">
        组会1
      </a>
    </li>
  

            
          
        </ul>
      </nav>
    </li>
  

            
          
        </ul>
      </nav>
    </li>
  

    
      
      
      

  
  
  
    
    <li class="md-nav__item md-nav__item--nested">
      
      
      
      
      <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2" >
      
      
        
          
            
          
        
          
        
          
        
          
        
      
      
        
        
        <div class="md-nav__link md-nav__link--index ">
          <a href="../../../blog/">博客</a>
          
            <label for="__nav_2">
              <span class="md-nav__icon md-icon"></span>
            </label>
          
        </div>
      
      <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_2_label" aria-expanded="false">
        <label class="md-nav__title" for="__nav_2">
          <span class="md-nav__icon md-icon"></span>
          博客
        </label>
        <ul class="md-nav__list" data-md-scrollfix>
          
            
          
            
              
  
  
  
    <li class="md-nav__item">
      <a href="../../../blog/vedio/blu-ray/" class="md-nav__link">
        影视
      </a>
    </li>
  

            
          
            
              
  
  
  
    
    <li class="md-nav__item md-nav__item--nested">
      
      
      
      
      <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_3" >
      
      
        
          
        
          
        
          
        
      
      
        <label class="md-nav__link" for="__nav_2_3" id="__nav_2_3_label" tabindex="0">
          复试准备
          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_3_label" aria-expanded="false">
        <label class="md-nav__title" for="__nav_2_3">
          <span class="md-nav__icon md-icon"></span>
          复试准备
        </label>
        <ul class="md-nav__list" data-md-scrollfix>
          
            
              
  
  
  
    <li class="md-nav__item">
      <a href="../../../blog/pre-interview/infor/" class="md-nav__link">
        招生信息
      </a>
    </li>
  

            
          
            
              
  
  
  
    <li class="md-nav__item">
      <a href="../../../blog/pre-interview/English-interview/" class="md-nav__link">
        英语面试
      </a>
    </li>
  

            
          
            
              
  
  
  
    <li class="md-nav__item">
      <a href="../../../blog/pre-interview/major-interview/" class="md-nav__link">
        专业面试
      </a>
    </li>
  

            
          
        </ul>
      </nav>
    </li>
  

            
          
            
              
  
  
  
    
    <li class="md-nav__item md-nav__item--nested">
      
      
      
      
      <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_4" >
      
      
        
          
        
      
      
        <label class="md-nav__link" for="__nav_2_4" id="__nav_2_4_label" tabindex="0">
          游戏
          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_4_label" aria-expanded="false">
        <label class="md-nav__title" for="__nav_2_4">
          <span class="md-nav__icon md-icon"></span>
          游戏
        </label>
        <ul class="md-nav__list" data-md-scrollfix>
          
            
              
  
  
  
    <li class="md-nav__item">
      <a href="../../../blog/game/pokemon/" class="md-nav__link">
        宝可梦
      </a>
    </li>
  

            
          
        </ul>
      </nav>
    </li>
  

            
          
        </ul>
      </nav>
    </li>
  

    
      
      
      

  
  
  
    
    <li class="md-nav__item md-nav__item--nested">
      
      
      
      
      <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3" >
      
      
        
          
        
      
      
        <label class="md-nav__link" for="__nav_3" id="__nav_3_label" tabindex="0">
          党建
          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_3_label" aria-expanded="false">
        <label class="md-nav__title" for="__nav_3">
          <span class="md-nav__icon md-icon"></span>
          党建
        </label>
        <ul class="md-nav__list" data-md-scrollfix>
          
            
              
  
  
  
    <li class="md-nav__item">
      <a href="../../../party%20building/learn1/" class="md-nav__link">
        Learn1
      </a>
    </li>
  

            
          
        </ul>
      </nav>
    </li>
  

    
      
      
      

  
  
  
    
    <li class="md-nav__item md-nav__item--nested">
      
      
      
      
      <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4" >
      
      
        
          
            
          
        
          
        
      
      
        
        
        <div class="md-nav__link md-nav__link--index ">
          <a href="../../../about/">关于</a>
          
            <label for="__nav_4">
              <span class="md-nav__icon md-icon"></span>
            </label>
          
        </div>
      
      <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_4_label" aria-expanded="false">
        <label class="md-nav__title" for="__nav_4">
          <span class="md-nav__icon md-icon"></span>
          关于
        </label>
        <ul class="md-nav__list" data-md-scrollfix>
          
            
          
            
              
  
  
  
    <li class="md-nav__item">
      <a href="../../../about/personal%20profile/p%20p/" class="md-nav__link">
        个人履历
      </a>
    </li>
  

            
          
        </ul>
      </nav>
    </li>
  

    
  </ul>
</nav>
                  </div>
                </div>
              </div>
            
            
              
              <div class="md-sidebar md-sidebar--secondary" data-md-component="sidebar" data-md-type="toc" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    

<nav class="md-nav md-nav--secondary" aria-label="目录">
  
  
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      目录
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#_1" class="md-nav__link">
    同步发电机的原始方程及参数
  </a>
  
    <nav class="md-nav" aria-label="同步发电机的原始方程及参数">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#_2" class="md-nav__link">
    理想同步发电机的假设
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#_3" class="md-nav__link">
    同步发电机的原始电压方程和磁链方程
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#_4" class="md-nav__link">
    同步发电机的原始方程的参数
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#park" class="md-nav__link">
    park变换
  </a>
  
    <nav class="md-nav" aria-label="park变换">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#park_1" class="md-nav__link">
    park变换的基本思路
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#park_2" class="md-nav__link">
    park变换的推导
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#dq0" class="md-nav__link">
    同步发电机的dq0方程
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#_5" class="md-nav__link">
    同步发电机标幺值基本方程及讨论
  </a>
  
    <nav class="md-nav" aria-label="同步发电机标幺值基本方程及讨论">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#_6" class="md-nav__link">
    同步发电机的标幺值
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#_7" class="md-nav__link">
    同步发电机的标幺值基本方程
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#_8" class="md-nav__link">
    不同工况下的基本方程
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#_9" class="md-nav__link">
    无阻尼同步发电机的暂态电抗和暂态电势
  </a>
  
    <nav class="md-nav" aria-label="无阻尼同步发电机的暂态电抗和暂态电势">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#_10" class="md-nav__link">
    正常运行的电机参数及等值电路
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#_11" class="md-nav__link">
    无阻尼绕组电机的暂态电抗
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#_12" class="md-nav__link">
    无阻尼绕组电机的暂态电势
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#_13" class="md-nav__link">
    有阻尼同步发电机次暂态电抗和次暂态电势
  </a>
  
    <nav class="md-nav" aria-label="有阻尼同步发电机次暂态电抗和次暂态电势">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#_14" class="md-nav__link">
    有阻尼发电机短路后的暂态过程
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#_15" class="md-nav__link">
    有阻尼发电机的次暂态电抗
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#_16" class="md-nav__link">
    有阻尼发电机的次暂态电势
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#_17" class="md-nav__link">
    同步发电机空载三相短路电流的表达式
  </a>
  
    <nav class="md-nav" aria-label="同步发电机空载三相短路电流的表达式">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#_18" class="md-nav__link">
    空载三相短路后交流分量的表达式
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#_19" class="md-nav__link">
    短路电流的稳态值
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#_20" class="md-nav__link">
    暂态电流起始值和衰减时间常数
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#_21" class="md-nav__link">
    次暂态电流起始值和衰减时间常数
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#_22" class="md-nav__link">
    短路电流的非周期分量及衰减
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#_23" class="md-nav__link">
    全电流表达式
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#_24" class="md-nav__link">
    例题
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#_25" class="md-nav__link">
    同步发电机负载三相短路电流的表达式(关键点是相量图)
  </a>
  
    <nav class="md-nav" aria-label="同步发电机负载三相短路电流的表达式(关键点是相量图)">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#_26" class="md-nav__link">
    空载和负载下三相短路分析的不同
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#_27" class="md-nav__link">
    暂态电流的初始值
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#_28" class="md-nav__link">
    次暂态电流的初始值
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#_29" class="md-nav__link">
    负载短路时交流分量有效值的表达式
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#_30" class="md-nav__link">
    例题
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#_31" class="md-nav__link">
    同步发电机三相短路分析结果小结
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#_32" class="md-nav__link">
    强行励磁对短路暂态过程的影响
  </a>
  
    <nav class="md-nav" aria-label="强行励磁对短路暂态过程的影响">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#_33" class="md-nav__link">
    自动励磁调节器强励作用
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#_34" class="md-nav__link">
    强励过程及其影响因素
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
    </ul>
  
</nav>
                  </div>
                </div>
              </div>
            
          
          
            <div class="md-content" data-md-component="content">
              <article class="md-content__inner md-typeset">
                
                  
  



  
  


  <h1>第十章：同步发电机三相短路定量分析</h1>

<h2 id="_1">同步发电机的原始方程及参数<a class="headerlink" href="#_1" title="Permanent link">&para;</a></h2>
<h3 id="_2">理想同步发电机的假设<a class="headerlink" href="#_2" title="Permanent link">&para;</a></h3>
<p><mark>Q：在分析同步发电机时，需要哪些理想化假设？</mark></p>
<ul>
<li><strong>线性：</strong>忽略磁路饱和效应，可以应用叠加原理进行分析。</li>
<li><strong>对称：</strong>发电机的定子三相绕组结构对称，发电机的转子对自身的直轴和交轴结构对称。</li>
<li><strong>正弦：</strong>发电机定子电流产生的磁动势以及转子绕组和定子绕组间的互感磁通在气隙中按正弦分布，即假定通过适当安排绕组的分布和节距可以使气隙磁通的谐波分量完全消除。</li>
<li><strong>光滑：</strong>发电机定子及转子具有光滑的表面，这相当于认为定子和转子的槽和通风沟不影响定子和转子的电感系数。（忽略齿谐波参数）</li>
</ul>
<h3 id="_3">同步发电机的原始电压方程和磁链方程<a class="headerlink" href="#_3" title="Permanent link">&para;</a></h3>
<p><mark>同步发电机的电压方程</mark></p>
<ul>
<li>定子三相绕组磁轴的正方向分别与各绕组正向电流所产生磁通的方向相反。（惯例不同，不必纠结）</li>
<li>转子各绕组磁轴的正方向则分别与各绕组正向电流所产生磁通的方向相同。（不必纠结）</li>
</ul>
<p><img alt="" src="https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/KZRS%7DR75E%25ZO5KMWUJ~@%5DDO.jpg" /></p>
<p><mark>同步发电机的磁链方程</mark></p>
<p><img alt="" src="https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/20230312094655.png" /></p>
<h3 id="_4">同步发电机的原始方程的参数<a class="headerlink" href="#_4" title="Permanent link">&para;</a></h3>
<p><mark>Q：同步发电机的原始方程有哪些优点？有哪些不足？</mark></p>
<ul>
<li>优点：列写直观、物理概念清晰、是对称矩阵；可以在给出初始稳态条件后直接得出暂态时同步发电机的各回路电流。</li>
<li>缺点：电感参数矩阵是满秩的，参数需求量大、不易测量、无法通过实验获得，且时变！</li>
</ul>
<p><center>
<img alt="" src="https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/IR@Y%7D7IYO0D%5BZTGG5%7B%7BJCO.jpg" width="500" />
</center></p>
<h2 id="park">park变换<a class="headerlink" href="#park" title="Permanent link">&para;</a></h2>
<h3 id="park_1">park变换的基本思路<a class="headerlink" href="#park_1" title="Permanent link">&para;</a></h3>
<p><mark>Q：park变换是解决同步发电机建模中的什么问题？park变换是如何解决的？</mark></p>
<ul>
<li>由于同步发电机原始方程中的定子电感（仅凸机）和定、转子的互感与转子的位置有关，因而电压方程和磁链方程将形成一组以时间t为自变量的变系数的微分方程，使分析和计算十分困难。</li>
<li>park变换通过坐标变换将定子绕组等效到转子的d、q轴上，把原始abc坐标系统下的各电磁量转换到随转子旋转的dq0坐标下，各绕组相对静止.这样就不再存在定转子的相对运动，所有参数均为常数，在新的坐标系统下得出一组常系数方程式。</li>
</ul>
<p><mark>Q：park变换的等值（等效）原则是什么？</mark></p>
<ul>
<li><strong>坐标变换原理：</strong>空间磁动势等效；用同步电机的双反应理论把磁动势分解。</li>
<li><strong>空间磁动势等效：</strong>如果通过任何绕组能产生与上述相同的磁动势，则新绕组可以等效表达原来定子三相绕组的作用（电机学告诉我们，三相绕组的合成磁动势正比于<span class="arithmatex">\(\frac{3I_m}{2}\)</span>）。</li>
<li><strong>双反应理论分解：</strong>两个与转子同步旋转且正交的定子等效绕组d、q，取d绕组与转子励磁磁场同方向，q绕组超前d绕组90°，则只要在d、q绕组中流过适当的直流电流，就可以生成以同步速旋转的恒定幅值磁动势。</li>
</ul>
<h3 id="park_2">park变换的推导<a class="headerlink" href="#park_2" title="Permanent link">&para;</a></h3>
<p><img alt="" src="https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/H%7DRFCT%7BWTS%5B@~N2FIXBTSB9.jpg" /></p>
<p><img alt="" src="https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/9DL5@DD830M%5B$RTB~0@RP%5D1.jpg" /></p>
<p>例题</p>
<p><img alt="" src="https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/%5B%5BRVOWB~59%7DKW0C2~T~2E6S.jpg" /></p>
<h3 id="dq0">同步发电机的dq0方程<a class="headerlink" href="#dq0" title="Permanent link">&para;</a></h3>
<p><mark>同步电机的dq0方程（基本方程）</mark></p>
<p><img alt="" src="https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/$MZI2E~OB0XRB%7DFI%7BS0H%7B9U.jpg" /></p>
<p>【注】</p>
<ul>
<li>之所以叫“变压器电势”，是因为对磁链微分的形式和变压器的本质工作原理一样，因此形象地称为变压器电势。</li>
<li>发电机正常运行时，变压器电势为零，因为此时dq轴都是直流，磁链是常数，因此求导后为零。</li>
<li>发电机电势对应于原始abc三相绕组的感应电动势。体现了“切割作用”：随转子同步旋转的磁通（dq绕组中的）在静止的电枢绕组中感应的电动势。</li>
<li>交叉耦合项的出现是因为d轴电势是由q轴磁链引起。</li>
</ul>
<p><img alt="" src="https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/UGB30%7BETANB_EA%7B%7DAN%5BRQD.jpg" /></p>
<p>【注】</p>
<ul>
<li>电感系数都变成了常数，因为定子三相绕组已经被假想的等效绕组所代替，该绕组在转子上，电感参数全部为常数。</li>
<li>定子对转子的互感中出现了3/2系数，不再对称。<ul>
<li>从数学上解释是因为变换矩阵不是正交矩阵（转置等于逆）</li>
<li>从物理上解释是因为定子1个单位的三相电流产生3/2个单位交链转子的磁通；而转子1个单位的电流产生1个单位交链定子的磁通。</li>
</ul>
</li>
</ul>
<p><img alt="" src="https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/20230312170001.png" /></p>
<h2 id="_5">同步发电机标幺值基本方程及讨论<a class="headerlink" href="#_5" title="Permanent link">&para;</a></h2>
<h3 id="_6">同步发电机的标幺值<a class="headerlink" href="#_6" title="Permanent link">&para;</a></h3>
<p><mark>Q：同步发电机运行状态分析中采用什么样的标幺值基准值？</mark></p>
<ul>
<li>希望能够消除基本方程中的3/2，保持基本方程形式不变。</li>
<li>由于基本方程是按瞬时值列写，所以定子选相电压幅值和相电流幅值做基准值；转子侧选择和定子侧相同的容量，当<strong>励磁绕组流过基准值电流时产生交链定子磁链</strong>与<strong>定子d轴电流分量为定子电流基准值时产生的d轴电枢反应磁链</strong>相等。（<span class="arithmatex">\(x_{ad}\)</span>基值系统）</li>
<li>按照如上选择有：<ul>
<li>电感标幺值等于电抗标幺值</li>
<li>电势标幺值等于磁链标幺值</li>
<li>有共同磁路的自感标幺值等于互感标幺值，即<ul>
<li><span class="arithmatex">\(m_{af}*=m_{aD}*=m_{fD}*=m_{ad}*\)</span></li>
<li><span class="arithmatex">\(m_{aQ}*=m_{aq}*\)</span></li>
</ul>
</li>
</ul>
</li>
</ul>
<p>【注】考虑标幺值形式方程的原因</p>
<ul>
<li>定转子中之间的互感不可逆</li>
<li>电感参数矩阵中的参数很难获取</li>
</ul>
<h3 id="_7">同步发电机的标幺值基本方程<a class="headerlink" href="#_7" title="Permanent link">&para;</a></h3>
<p><mark>Q；同步发电机的标幺值基本方程式怎样？</mark></p>
<p><img alt="" src="https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/FA%60R9H%5B2U8WZ2GZJBJX$EMG.jpg" /></p>
<p><img alt="" src="https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/A%5BJ3I~X5D$P~_TAXZWG6@H3.jpg" /></p>
<h3 id="_8">不同工况下的基本方程<a class="headerlink" href="#_8" title="Permanent link">&para;</a></h3>
<p><mark>Q：三相短路发电机有哪些基本方程？方程数量和变量如何？</mark></p>
<ul>
<li>park变换后得到的同步发电机基本方程式共12个方程式，s为零时（电磁暂态，不考虑机电暂态），一共包括16个变量。<ul>
<li>定子方面有<span class="arithmatex">\(u_d、u_q、u_0、\psi_d、\psi_q、\psi_0、i_d、i_q、i_0\)</span></li>
<li>转子方面有<span class="arithmatex">\(u_f、\psi_f、\psi_D、\psi_Q、i_f、i_D、i_Q\)</span></li>
</ul>
</li>
<li>三相对称时，没有零轴分量，则剩下10个方程，13个变量，只需给定3个运行变量就可以求解。</li>
<li>机端三相短路时，在不考虑励磁调节器作用的前提下，<span class="arithmatex">\(u_f\)</span>保持短路前的数值不变，<span class="arithmatex">\(u_d=0、u_q=0\)</span>（因为短路了），利用10个方程可以求得其他10个运行变量。</li>
</ul>
<p><img alt="" src="https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/L_Q7CE@X@U$5I~~Z1YJ6~1.jpg" /></p>
<h2 id="_9">无阻尼同步发电机的暂态电抗和暂态电势<a class="headerlink" href="#_9" title="Permanent link">&para;</a></h2>
<h3 id="_10">正常运行的电机参数及等值电路<a class="headerlink" href="#_10" title="Permanent link">&para;</a></h3>
<p>同步发电机正常稳态带负载运行时，同步发电机的定子和转子绕组中都有电流，这时发电机一共有4种磁通。</p>
<ol>
<li>由<strong>转子电流</strong>产生2种磁通<ul>
<li>穿过气隙同定、转子同时交链的主磁通（<span class="arithmatex">\(\Phi_0\)</span>）</li>
<li>只与转子绕组交链而没有穿过气隙与定子交链的转子漏磁通（<span class="arithmatex">\(\Phi_{f1}\)</span>）</li>
</ul>
</li>
<li>由<strong>定子电流</strong>产生2种磁通<ul>
<li>穿过气隙同定、转子同时交链的电枢反应磁通（<span class="arithmatex">\(\Phi_R\)</span>）</li>
<li>只与定子绕组交链而没有穿过气隙与转子交链的定子漏磁通（<span class="arithmatex">\(\Phi_s\)</span>）</li>
</ul>
</li>
</ol>
<p><center>
<img alt="" src="https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/CLX$VU1NPF2%60@17X1WFW%60FO.jpg" width="200" />
</center></p>
<p>以上4种磁通中有3种与定子绕组交链，这些磁链的变化都会在定子侧感应电动势：</p>
<ol>
<li>主磁通对应的是发电机的空载电势（<span class="arithmatex">\(E_0 or E_q\)</span>）</li>
<li>电枢反应磁通通常用定子电流在电枢反应电抗上的压降来表示，就是经过的磁路对应的电抗（<span class="arithmatex">\(X_{ad}\)</span>）</li>
<li>定子漏磁通对应的电势通常用漏抗上的压降来表示，就是经过的磁路对应的电抗（<span class="arithmatex">\(X_s\)</span>）</li>
</ol>
<p>发电机正常稳态运行时，可以用一个感应电势串联两个电抗来代表。通常我们将电枢反应电抗和漏抗合并为稳态电抗（<span class="arithmatex">\(X_d\)</span>），这是发电机正常运行时的等值电抗。</p>
<p><center>
<img alt="" src="https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/20230312210031.png" width="400" />
</center></p>
<p>【思考】：q轴的等值电路是否也可以分析出来？</p>
<p>可以，此时只有2种磁通</p>
<ol>
<li>电枢反应磁通通常用定子电流在电枢反应电抗上的压降来表示，就是经过的磁路对应的电抗（<span class="arithmatex">\(X_{aq}\)</span>）</li>
<li>定子漏磁通对应的电势通常用漏抗上的压降来表示，就是经过的磁路对应的电抗（<span class="arithmatex">\(X_s\)</span>）</li>
</ol>
<p><center>
<img alt="" src="https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/20230313093449.png" width="400" />
</center></p>
<h3 id="_11">无阻尼绕组电机的暂态电抗<a class="headerlink" href="#_11" title="Permanent link">&para;</a></h3>
<p><mark>为突出主要矛盾，我们先分析空载情况，且首先忽略转子漏磁通，不考虑发电机的阻尼绕组，来分析系统短路时发电机的等值。</mark></p>
<ul>
<li><strong>短路前</strong>，只有励磁电流产生穿过气隙交链到定子的主磁通<span class="arithmatex">\(\Phi_0\)</span>，发电机定子感应电动势为<span class="arithmatex">\(E_0\)</span>。因定子没有电流，所以电枢反应磁场和漏磁场都不存在，电枢反应电抗和漏抗上都没有压降。</li>
<li><strong>三相短路后</strong>，定子中出现交流电流（暂态电流），进而产生电枢反应磁通<span class="arithmatex">\(\Phi_R\)</span>和定子漏磁通<span class="arithmatex">\(\Phi_s\)</span>。电枢反应磁通的产生会使得转子绕组的磁链发生突变，因定子回路时感性，去磁作用使转子磁链变小。励磁绕组的电流会增大<span class="arithmatex">\(\Delta I_f\)</span>，抵消去磁作用。励磁电流增加，其实发电机的内电势也会相应地增加。</li>
</ul>
<p><center>
<img alt="" src="https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/20230313095202.png" width="200" />
</center></p>
<p>跟正常运行时一样，可以画出此时发电机的暂态等值电路，这个等值电路很清晰，但该电路无法用于求解。因为：增大的励磁电流无法被事先得知，增大的内电势也无从得知。</p>
<p><center>
<img alt="" src="https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/20230313095558.png" width="400" />
</center></p>
<p>换个角度等效一下：励磁绕组的电流增大<span class="arithmatex">\(\Delta I_f\)</span>，产生<span class="arithmatex">\(\Delta \Phi_0\)</span>的作用是去抵消<span class="arithmatex">\(\Phi_R\)</span>去磁作用。在等值电路中<span class="arithmatex">\(\Delta I_f\)</span>产生<span class="arithmatex">\(\Delta \Phi_0\)</span>是通过<span class="arithmatex">\(\Delta \dot E_0\)</span>去表征的，而<span class="arithmatex">\(\Phi_R\)</span>的去磁作用是通过电枢反应电抗<span class="arithmatex">\(X_{ad}\)</span>上的压降去表征的。发现了没，两者刚好抵消了：</p>
<p><center>
<img alt="" src="https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/20230313100427.png" width="400" />
</center></p>
<p><mark>在考虑转子漏磁通时</mark></p>
<p>故障瞬间，转子电流增大的<span class="arithmatex">\(\Delta I_f\)</span>产生<span class="arithmatex">\(\Delta \Phi_0\)</span>确实能够抵消全部的电枢反应磁通产生<span class="arithmatex">\(\Phi_R\)</span>的去磁作用。但是这些交链于转子绕组的磁通却因转子漏磁不会全部都过气隙交链到定子绕组。</p>
<p>因此，从定子绕组看，<span class="arithmatex">\(\Phi_R\)</span>的作用只是大部分被抵消，还剩下转子漏磁通改变量<span class="arithmatex">\(\Delta \Phi_{f1}'\)</span>。即暂态时定子电枢反应磁通为<span class="arithmatex">\(\Phi_R'=\Delta \Phi_{f1}'\)</span>，它不会交链到转子绕组，被“挤出”转子绕组。</p>
<p><center>
<img alt="" src="https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/20230313102748.png" width="400" />
</center></p>
<p><center>
<img alt="" src="https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/20230313102000.png" width="200" />
</center></p>
<p><mark>Q：无阻尼绕组电机的暂态电抗表达式如何？</mark></p>
<ul>
<li>从磁路上看，无阻尼绕组电机定子绕组电流产生只交链于定子绕组的定子漏磁通和经过气隙和转子漏磁通路径的磁通。所以，暂态等值电路为：</li>
</ul>
<p><center>
<img alt="" src="https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/20230313110152.png" width="400" />
</center></p>
<p><mark>Q：q轴上的等值电抗？</mark></p>
<ul>
<li>由于无阻尼绕组发电机的q轴方向没有绕组，所以在短路瞬间q轴的电枢反应磁通路径跟正常时没有任何区别（没有转子漏磁通往外“挤”电枢反应磁通），仍然是同步电抗的路径，于是：<span class="arithmatex">\(X_q'=X_q\)</span></li>
</ul>
<h3 id="_12">无阻尼绕组电机的暂态电势<a class="headerlink" href="#_12" title="Permanent link">&para;</a></h3>
<p><mark>Q：无阻尼绕组电机的暂态电势表达式如何？</mark></p>
<ul>
<li>转子绕组中的实际磁链短路前后保持连续不变，与此相关的暂态电势也是连续的，于是可以由故障前的等值电路计算出暂态电势：<ul>
<li><span class="arithmatex">\(E_{q(0)}'=E_{q(0-)}'=u_{q(0-)}'+i_{d(0-)}x_d'\)</span></li>
</ul>
</li>
<li>即：可以按故障前的发电机电压方程式计算暂态电势，只不过需要用暂态电抗计算。（不能用稳态电抗来计算）</li>
</ul>
<h2 id="_13">有阻尼同步发电机次暂态电抗和次暂态电势<a class="headerlink" href="#_13" title="Permanent link">&para;</a></h2>
<h3 id="_14">有阻尼发电机短路后的暂态过程<a class="headerlink" href="#_14" title="Permanent link">&para;</a></h3>
<p><mark>Q：有阻尼绕组电机的短路后暂态过程是怎样？</mark></p>
<ul>
<li>短路发生后，阻尼绕组和励磁绕组中都将出现自由分量电流以抵消定子电枢反应磁场的影响，此时发电机对外等值为次暂态电抗，相应的短路电流为次暂态电流。</li>
<li>但阻尼绕组的时间常数很小（电感小，电阻大），所以阻尼绕组中的自由分量很快会衰减完毕，而励磁绕组的时间常数很大，所以阻尼绕组的作用很快就消失了，发电机对外呈现出暂态电抗，相应的短路电流为暂态电流。</li>
<li>当励磁绕组的自由分量电流衰减完毕以后，发电机就跟稳态没有任何差异了，发电机呈现出稳态电抗。</li>
</ul>
<h3 id="_15">有阻尼发电机的次暂态电抗<a class="headerlink" href="#_15" title="Permanent link">&para;</a></h3>
<p><mark>Q；有阻尼绕组电机的短路后的等值电路是什么？</mark></p>
<ul>
<li>当有阻尼同步发电机发生短路后，跟励磁绕组一样，阻尼绕组中也会产生瞬时的自由分量电流抵消电枢反应磁场对阻尼绕组磁链的改变。</li>
<li>故障瞬间电枢反应磁通<span class="arithmatex">\(\Phi_R\)</span>也无法穿越阻尼绕组。并且，阻尼绕组同样也存在着漏磁，自由分量电流产生的反磁通也有一部分是漏磁通<span class="arithmatex">\(\Delta \Phi_{d1}\)</span>。这时，电枢反应磁通<span class="arithmatex">\(\Phi_R''\)</span>会被“挤到”阻尼绕组旁边的气隙中去。</li>
<li>相比于只考虑励磁绕组时，有阻尼绕组时故障瞬间的定子漏磁通走的路径更远：<span class="arithmatex">\(X_{ad}''&lt;X_{ad}'\)</span>。（完全不穿过铁心了，磁阻更大，磁导更小，磁路对应的电抗因此更小）</li>
</ul>
<p><center>
<img alt="" src="https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/20230313115030.png" width="200" />
</center></p>
<p><center>
<img alt="" src="https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/20230313115630.png" width="400" />
</center></p>
<p><mark>Q：q轴上的等值电抗？</mark></p>
<p>有阻尼绕组发电机的q轴方向没有励磁绕组（少了励磁漏磁通），所以在短路瞬间q轴的电枢反应磁通路径会受到q轴阻尼绕组的影响，但没有励磁绕组的影响。于是：</p>
<p><center>
<img alt="" src="https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/20230313120240.png" width="400" />
</center></p>
<h3 id="_16">有阻尼发电机的次暂态电势<a class="headerlink" href="#_16" title="Permanent link">&para;</a></h3>
<p><mark>Q：有阻尼绕组电机的次暂态电势表达式如何？</mark></p>
<ul>
<li>转子绕组中的实际磁链短路前后保持连续不变，与此相关的次暂态电势也是连续的，于是可以由故障前的等值电路计算出次暂态电势：<ul>
<li><span class="arithmatex">\(\dot E_{q(0)}''=\dot E_{q(0-)}''=\dot U_{q(0-)}+j\dot I_{d(0-)}x_d''\)</span></li>
<li><span class="arithmatex">\(\dot E_{d(0)}''=\dot E_{d(0-)}''=\dot U_{d(0-)}+j\dot I_{q(0-)}x_q''\)</span></li>
</ul>
</li>
<li>即：可以按故障前的发电机电压方程式计算次暂态电势，只不过需要用次暂态电抗计算。</li>
</ul>
<h2 id="_17">同步发电机空载三相短路电流的表达式<a class="headerlink" href="#_17" title="Permanent link">&para;</a></h2>
<h3 id="_18">空载三相短路后交流分量的表达式<a class="headerlink" href="#_18" title="Permanent link">&para;</a></h3>
<p><mark>Q：同步发电机空载三相短路交流分量的解析表达式是怎样？</mark></p>
<ul>
<li>次暂态过程：初始值为<span class="arithmatex">\(I_m''\)</span>，按<span class="arithmatex">\(T_d''\)</span>衰减，衰减完剩下<span class="arithmatex">\(I_m'\)</span>。</li>
<li>暂态过程：初始值为<span class="arithmatex">\(I_m'\)</span>，按<span class="arithmatex">\(T_d'\)</span>衰减，衰减完剩下<span class="arithmatex">\(I_{m\infty}\)</span>。</li>
<li>稳态过程：只剩下短路电流的强迫分量<span class="arithmatex">\(I_{m\infty}\)</span>。</li>
<li>短路电流交流分量幅值表达式：<ul>
<li><span class="arithmatex">\(I_m(t)=(I_m''-I_m')e^{-t/T_d''}+(I_m'-I_{m\infty})e^{-t/T_d'}+I_{m\infty}\)</span></li>
</ul>
</li>
<li>关键是确定各电流起始值、稳态值和时间常数。</li>
</ul>
<p><center>
<img alt="" src="https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/20230313133236.png" width="400" />
</center></p>
<h3 id="_19">短路电流的稳态值<a class="headerlink" href="#_19" title="Permanent link">&para;</a></h3>
<p><mark>Q：同步发电机三相短路电流的稳态值怎么计算？</mark></p>
<ul>
<li>不管短路发生后发电机经历了什么样的暂态过程，短路达到稳态后，各自由分量全部衰减完毕。</li>
<li>此时发电机的励磁电流和正常时的电流一样，其产生的主磁通在定子绕组中感应出跟正常时完全一样的电动势<span class="arithmatex">\(E_q\)</span>。</li>
<li>忽略发电机电阻，定子稳态电流是纯去磁作用，电枢反应磁通也是走主磁路：转子直轴、气隙和铁心。电抗是稳态电抗。</li>
<li>于是：短路稳态电流的有效值为<span class="arithmatex">\(I_\infty=I_d=\frac{E_q}{x_d}\)</span></li>
</ul>
<h3 id="_20">暂态电流起始值和衰减时间常数<a class="headerlink" href="#_20" title="Permanent link">&para;</a></h3>
<p><mark>Q：同步发电机三相暂态电流的起始值和时间常数怎么确定？</mark></p>
<ul>
<li>发电机突然短路，电压平衡方程为：<span class="arithmatex">\(E_q'=jx_d'I_d'\)</span></li>
<li>因为发电机是空载，所以<span class="arithmatex">\(E_q'=E_{q{|0|}}=u_{q{|0|}}\)</span></li>
<li>因此：<span class="arithmatex">\(I'=I_d'=\frac{E_{q{|0|}}}{x_d'}\)</span>（需要理解，记住！）</li>
</ul>
<p><center>
<img alt="" src="https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/20230313163344.png" width="400" />
</center></p>
<h3 id="_21">次暂态电流起始值和衰减时间常数<a class="headerlink" href="#_21" title="Permanent link">&para;</a></h3>
<p><mark>Q：同步发电机三相次暂态电流的起始值和时间常数怎么确定？</mark></p>
<ul>
<li>发电机突然短路，电压平衡方程为：<span class="arithmatex">\(E_q''=jx_d''I_d''\)</span></li>
<li>因为发电机是空载，所以<span class="arithmatex">\(E_q''=E_{q{|0|}}=u_{q{|0|}}\)</span></li>
<li>因此：<span class="arithmatex">\(I''=I_d''=\frac{E_{q{|0|}}}{x_d''}\)</span>（需要理解，记住！）</li>
</ul>
<p><img alt="" src="https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/20230313164701.png" /></p>
<h3 id="_22">短路电流的非周期分量及衰减<a class="headerlink" href="#_22" title="Permanent link">&para;</a></h3>
<p><mark>Q：同步发电机三相短路的非周期分量及时间常数怎么确定？</mark></p>
<ul>
<li>一般计算我们都忽略倍频分量，所以<strong>非周期分量的起始值和基频分量的初始值大小相等方向相反</strong>。</li>
<li>非周期分量产生的磁场在空间静止，转子相对它旋转，当d轴和某一相绕组的轴线一致时，磁通就走暂态磁路，等值电抗为<span class="arithmatex">\(x_d'\)</span>；当q轴和某一相绕组的轴线一致时，定子等值电抗为<span class="arithmatex">\(x_q\)</span>。定子的等效电抗在两者之间。进一步的推导证实其为<span class="arithmatex">\(\frac{2x_d'x_q}{x_d'+x_q}\)</span>，于是时间常数为：<span class="arithmatex">\(T_a=\frac{2x_d'x_q}{r(x_d'+x_q)}\)</span>。</li>
</ul>
<h3 id="_23">全电流表达式<a class="headerlink" href="#_23" title="Permanent link">&para;</a></h3>
<p><mark>Q：同步发电机空载三相短路的交流分量有效值如何表达？</mark></p>
<ul>
<li>短路电流仅含定子d轴分量电流：<ul>
<li><span class="arithmatex">\(I_{dt}=(I_d''-I_d')e^{-t/T_d''}+(I_d'-I_{d\infty})e^{-t/T_d'}+I_{d\infty}\)</span></li>
<li>代入得=<span class="arithmatex">\((\frac{E_{q{|0|}}''}{x_d''}-\frac{E_{q{|0|}}'}{x_d'})e^{-t/T_d''}+(\frac{E_{q{|0|}}'}{x_d'}-\frac{E_{q{|0|}}}{x_d})e^{-t/T_d'}+\frac{E_{q{|0|}}}{x_d}\)</span></li>
<li>实用计算得=<span class="arithmatex">\((\frac{1}{x_d''}-\frac{1}{x_d'})e^{-t/T_d''}+(\frac{1}{x_d'}-\frac{1}{x_d})e^{-t/T_d'}+\frac{1}{x_d}\)</span></li>
</ul>
</li>
</ul>
<p><mark>Q：同步发电机空载三相短路的各相瞬时值如何表达？</mark></p>
<p><img alt="" src="https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/20230313185536.png" /></p>
<p>【注】瞬时电流，初始值为0</p>
<h3 id="_24">例题<a class="headerlink" href="#_24" title="Permanent link">&para;</a></h3>
<p><img alt="" src="https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/20230313192733.png" /></p>
<h2 id="_25">同步发电机负载三相短路电流的表达式(关键点是相量图)<a class="headerlink" href="#_25" title="Permanent link">&para;</a></h2>
<h3 id="_26">空载和负载下三相短路分析的不同<a class="headerlink" href="#_26" title="Permanent link">&para;</a></h3>
<p><mark>Q：同步电机分别在空载和负载时突然三相短路，短路电流和内部电磁关系有何异同？</mark></p>
<ul>
<li>负载和空载三相短路电流均含非周期分量、基频交流和二倍频分量，各分量的衰减时间常数也和空载一样。本质是故障带来的影响相同、电机各绕组的参数也并不会受运行状态影响。</li>
<li>因短路前就带有负载，所以短路前就存在直轴和交轴的电枢反应磁通和定子电流的直轴及交轴分量。因此，短路后的暂态电流也包含直轴和交轴分量。空载时电流只有d轴分量，电压只有q轴分量。</li>
<li>在分析时需要重新考虑周期分离起始值的计算。</li>
</ul>
<h3 id="_27">暂态电流的初始值<a class="headerlink" href="#_27" title="Permanent link">&para;</a></h3>
<p><mark>Q：同步发电机负载三相短路的暂态电流初始值怎么计算？</mark></p>
<ul>
<li>以<strong>短路前</strong>的状态算q轴的暂态电动势：<span class="arithmatex">\(\dot E_{q|0|}'=\dot U_{q|0|}+j\dot I_{d|0|}x_d'\)</span><ul>
<li>【注】空载时为<span class="arithmatex">\(\dot E_{q|0|}'=\dot U_{q|0|}\)</span></li>
<li>【注】该方程为q轴上的电压平衡方程</li>
</ul>
</li>
<li><strong>短路后</strong>电压为零，q轴的电压分量也为零，于是：<span class="arithmatex">\(\dot E_{q|0|}'=j\dot I_d'x_d'\)</span></li>
<li>计算暂态电流的关键是确定故障后的暂态电动势，从相量图看，求暂态电动势必须得知道故障前电压和电流得位置，这时可以借助稳态的虚拟内电势<span class="arithmatex">\(\dot E_Q\)</span>实现。</li>
<li>工程实用计算用暂态虚拟电动势代替实际的<span class="arithmatex">\(\dot E_{q|0|}'\)</span>：<ul>
<li><span class="arithmatex">\(\dot E_{|0|}'=\dot U_{|0|}+j\dot I_{|0|}x_d'\)</span></li>
<li>好处是只要有电压和电流就能求</li>
</ul>
</li>
</ul>
<p><center>
<img alt="" src="https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/20230313205152.png" width="300" />
</center></p>
<h3 id="_28">次暂态电流的初始值<a class="headerlink" href="#_28" title="Permanent link">&para;</a></h3>
<p><mark>Q：同步发电机负载三相短路的次暂态电流初始值怎么计算？</mark></p>
<ul>
<li>短路后电压为零，dq轴电压分量也为零，于是：<ul>
<li><span class="arithmatex">\(\dot E_{q|0|}''=j\dot I_d''x_d''\)</span></li>
<li><span class="arithmatex">\(\dot E_{d|0|}''=j\dot I_q''x_q''\)</span></li>
<li><span class="arithmatex">\(I''=\sqrt{I_d''^2+I_q''^2}\)</span></li>
</ul>
</li>
<li>关键是确定：<span class="arithmatex">\(\dot E_{q|0|}''\)</span>和<span class="arithmatex">\(\dot E_{d|0|}''\)</span>。</li>
<li>一般认为<span class="arithmatex">\(x_d''\approx x_q''\)</span>，(考虑阻尼绕组，电枢反应磁路都不过铁心，因此磁导差不多相等)于是：<ul>
<li><span class="arithmatex">\(\dot E_{|0|}''=\dot E_{q|0|}''+\dot E_{d|0|}''=\dot U_{|0|}+j(\dot I_{d|0|}+\dot I_{q|0|})x_d''=\dot U_{|0|}+j\dot I_{|0|}x_d''\)</span></li>
</ul>
</li>
<li>这时：<span class="arithmatex">\(\dot I''=\frac{\dot E_{|0|}''}{jx_d''}\)</span></li>
<li>工程实用计算中一般取次暂态电势为1。</li>
</ul>
<p><center>
<img alt="" src="https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/20230313210744.png" width="300" />
</center></p>
<h3 id="_29">负载短路时交流分量有效值的表达式<a class="headerlink" href="#_29" title="Permanent link">&para;</a></h3>
<p><mark>Q：同步发电机负载三相短路后的交流分量有效值如何表达？</mark></p>
<ul>
<li>
<p>定子d轴分量电流表达式：</p>
<ul>
<li><span class="arithmatex">\(I_{dt}=(I_d''-I_d')e^{-t/T_d''}+(I_d'-I_{d\infty})e^{-t/T_d'}+I_{d\infty}\)</span></li>
<li>代入得=<span class="arithmatex">\((\frac{E_{q{|0|}}''}{x_d''}-\frac{E_{q{|0|}}'}{x_d'})e^{-t/T_d''}+(\frac{E_{q{|0|}}'}{x_d'}-\frac{E_{q{|0|}}}{x_d})e^{-t/T_d'}+\frac{E_{q{|0|}}}{x_d}\)</span>（与空载时一样）</li>
</ul>
</li>
<li>
<p>定子q轴分量电流表达式：</p>
<ul>
<li><span class="arithmatex">\(I_{qt}=I_q''e^{-t/T_q''}=\frac{E_{d|0|}''}{x_q''}e^{-t/T_q''}\)</span></li>
</ul>
</li>
<li>交流分量有效值为：<ul>
<li><span class="arithmatex">\(I_t=\sqrt{I_{dt}^2+I_{qt}^2}\)</span></li>
</ul>
</li>
</ul>
<h3 id="_30">例题<a class="headerlink" href="#_30" title="Permanent link">&para;</a></h3>
<p><img alt="" src="https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/20230314093125.png" /></p>
<h3 id="_31">同步发电机三相短路分析结果小结<a class="headerlink" href="#_31" title="Permanent link">&para;</a></h3>
<ol>
<li>三相短路后定子电流中含基频交流分量、直流分量和二倍频分量，由于二倍频分量很小，一般均忽略。（注意相互依存关系）</li>
<li>基频交流分量的初始值由次暂态电势和次暂态电抗（或无阻尼电机的暂态电势和暂态电抗）决定，由于次暂态电抗是走漏磁路，值很小，故交流分量初始值很大。</li>
<li>次暂态电势和暂态电势在故障前后不突变，因其正比于转子磁链，我们可以用正常运行的值计算短路后瞬间的基频交流电流，但应注意要使用次暂态电抗参数或暂态电抗参数。</li>
<li>三相短路的电流的稳态值总是由空载电动势和d轴稳态电抗所决定。（<span class="arithmatex">\(I_\infty=\frac{E_{q|0|}}{x_d}\)</span>）</li>
<li>短路瞬间的非周期分量等于基频交流分量初始值的相反数。</li>
<li>基频交流分量的衰减取决于转子绕组等效电路。<ul>
<li>无阻尼绕组电机只有励磁绕组有直流自由分量，所以取决于<strong>励磁绕组电阻</strong>和<strong>定子绕组短路时励磁绕组的等值电抗</strong>。（<span class="arithmatex">\(T_d'=T_f·\frac{x_d'}{x_d}\)</span>）</li>
<li>有阻尼绕组的发电机，在d轴方向还有DD阻尼绕组，衰减由两个耦合等效电路决定；在q轴方向只有QQ阻尼绕组，仅取决于QQ绕组的回路电阻和定子绕组短路时QQ绕组的等值电抗。</li>
</ul>
</li>
<li>直流分量的衰减时间常数近似于d轴暂态电抗和q轴暂态电抗之间。（<span class="arithmatex">\(\frac{2x_d'x_q}{x_d'+x_q}\)</span>）</li>
<li>对于空载时发生的发电机短路，其冲击电流和短路电流最大有效值为：<ul>
<li><span class="arithmatex">\(i_{im}=K_{im}I_m''\)</span></li>
<li><span class="arithmatex">\(I_{im}=\sqrt{1+2(K_{im}-1)^2}·\frac{I_m''}{\sqrt{2}}\)</span></li>
<li><span class="arithmatex">\(I_m''=\frac{\sqrt{2}E_{q|0|}''}{x_d''}=\frac{\sqrt{2}}{x_d''}\)</span></li>
</ul>
</li>
</ol>
<h2 id="_32">强行励磁对短路暂态过程的影响<a class="headerlink" href="#_32" title="Permanent link">&para;</a></h2>
<h3 id="_33">自动励磁调节器强励作用<a class="headerlink" href="#_33" title="Permanent link">&para;</a></h3>
<p><mark>Q：自动励磁调节器的作用是什么？什么是强励？</mark></p>
<ul>
<li>自动励磁调节器的作用是维持机端电压的恒定，其原理是当机端电压出现下降时能够自动升高励磁电压，从而增大励磁电流，提高发电机的内电势<span class="arithmatex">\(E_q\)</span>和机端电压<span class="arithmatex">\(U\)</span>。此时发电机会向系统增发出更多的无功功率（PV节点转变为PQ节点）。</li>
<li>强励：即强行励磁，是指当电力系统发生短路等原因导致机端电压下降时，自动励磁调节器增大发电机励磁电压，从而增加励磁电流以恢复机端电压。</li>
</ul>
<h3 id="_34">强励过程及其影响因素<a class="headerlink" href="#_34" title="Permanent link">&para;</a></h3>
<p><mark>Q：强励时定子电流会发生怎样的变化？受哪些因素影响？</mark></p>
<ul>
<li>强励增大励磁电流进而增加励磁磁链，对应定子的q轴电势，当忽略发电机电阻时，机端短路时主要增加基频电流的d轴分量，这一增加量属于强制分量，而非自由分量<ul>
<li><span class="arithmatex">\(\Delta V_f\rightarrow\Delta I_f\rightarrow\Delta \psi_f\rightarrow\Delta \dot E_q\rightarrow\Delta \dot I_d\)</span></li>
</ul>
</li>
<li>如果经过强励过程后，发电机的机端电压恢复到额定值，则励磁电流、q轴电势和定子电流的强励分量都不再增大。</li>
<li>机端电压的恢复过程以及恢复程度受故障点的距离影响。<ul>
<li>如果故障点较远，端电压下降小，经过<span class="arithmatex">\(t_{cr}\)</span>的临界时间端电压恢复到额定值。</li>
<li>如果短路点较近，强励作用将无法克服短路电流的去磁作用，则可能恢复不了。</li>
<li>临界恢复时，故障点到发电机之间的电抗<span class="arithmatex">\(x_{cr}\)</span>称为<strong>临界电抗</strong>。<ul>
<li>如果<span class="arithmatex">\(x_e=x_{cr}\)</span>，则稳态短路电流为<span class="arithmatex">\(I_\infty=U_N/x_e\)</span></li>
<li>如果<span class="arithmatex">\(x_e&gt;x_{cr}\)</span>，则能够找到一个<strong>临界时间</strong><span class="arithmatex">\(t_{cr}\)</span>当<span class="arithmatex">\(t&gt;t_{cr}\)</span>时使得短路电流的基频分量保持不变并等于<span class="arithmatex">\(U_N/x_e\)</span>。</li>
</ul>
</li>
</ul>
</li>
</ul>





                
              </article>
            </div>
          
          
        </div>
        
          <a href="#" class="md-top md-icon" data-md-component="top" hidden>
            <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8v12Z"/></svg>
            回到页面顶部
          </a>
        
      </main>
      
        <footer class="md-footer">
  
  <div class="md-footer-meta md-typeset">
    <div class="md-footer-meta__inner md-grid">
      <div class="md-copyright">
  
    <div class="md-copyright__highlight">
      靳鹏宇 CC-BY-4.0
    </div>
  
  
    Made with
    <a href="https://squidfunk.github.io/mkdocs-material/" target="_blank" rel="noopener">
      Material for MkDocs
    </a>
  
</div>
      
        <div class="md-social">
  
    
    
    
    
    <a href="https://space.bilibili.com/435864762" target="_blank" rel="noopener" title="Bilibili | 鸽子和野狗" class="md-social__link">
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 512 512"><!--! Font Awesome Free 6.3.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2023 Fonticons, Inc.--><path d="M488.6 104.1c16.7 18.1 24.4 39.7 23.3 65.7v202.4c-.4 26.4-9.2 48.1-26.5 65.1-17.2 17-39.1 25.9-65.5 26.7H92.02c-26.45-.8-48.21-9.8-65.28-27.2C9.682 419.4.767 396.5 0 368.2V169.8c.767-26 9.682-47.6 26.74-65.7C43.81 87.75 65.57 78.77 92.02 78h29.38L96.05 52.19c-5.75-5.73-8.63-13-8.63-21.79 0-8.8 2.88-16.06 8.63-21.797C101.8 2.868 109.1 0 117.9 0s16.1 2.868 21.9 8.603L213.1 78h88l74.5-69.397C381.7 2.868 389.2 0 398 0c8.8 0 16.1 2.868 21.9 8.603 5.7 5.737 8.6 12.997 8.6 21.797 0 8.79-2.9 16.06-8.6 21.79L394.6 78h29.3c26.4.77 48 9.75 64.7 26.1zm-38.8 69.7c-.4-9.6-3.7-17.4-10.7-23.5-5.2-6.1-14-9.4-22.7-9.8H96.05c-9.59.4-17.45 3.7-23.58 9.8-6.14 6.1-9.4 13.9-9.78 23.5v194.4c0 9.2 3.26 17 9.78 23.5s14.38 9.8 23.58 9.8H416.4c9.2 0 17-3.3 23.3-9.8 6.3-6.5 9.7-14.3 10.1-23.5V173.8zm-264.3 42.7c6.3 6.3 9.7 14.1 10.1 23.2V273c-.4 9.2-3.7 16.9-9.8 23.2-6.2 6.3-14 9.5-23.6 9.5-9.6 0-17.5-3.2-23.6-9.5-6.1-6.3-9.4-14-9.8-23.2v-33.3c.4-9.1 3.8-16.9 10.1-23.2 6.3-6.3 13.2-9.6 23.3-10 9.2.4 17 3.7 23.3 10zm191.5 0c6.3 6.3 9.7 14.1 10.1 23.2V273c-.4 9.2-3.7 16.9-9.8 23.2-6.1 6.3-14 9.5-23.6 9.5-9.6 0-17.4-3.2-23.6-9.5-7-6.3-9.4-14-9.7-23.2v-33.3c.3-9.1 3.7-16.9 10-23.2 6.3-6.3 14.1-9.6 23.3-10 9.2.4 17 3.7 23.3 10z"/></svg>
    </a>
  
    
    
    
    
    <a href="https://github.com/Jin-Pengyu" target="_blank" rel="noopener" title="GitHub | Jin-Pengyu" class="md-social__link">
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 496 512"><!--! Font Awesome Free 6.3.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2023 Fonticons, Inc.--><path d="M165.9 397.4c0 2-2.3 3.6-5.2 3.6-3.3.3-5.6-1.3-5.6-3.6 0-2 2.3-3.6 5.2-3.6 3-.3 5.6 1.3 5.6 3.6zm-31.1-4.5c-.7 2 1.3 4.3 4.3 4.9 2.6 1 5.6 0 6.2-2s-1.3-4.3-4.3-5.2c-2.6-.7-5.5.3-6.2 2.3zm44.2-1.7c-2.9.7-4.9 2.6-4.6 4.9.3 2 2.9 3.3 5.9 2.6 2.9-.7 4.9-2.6 4.6-4.6-.3-1.9-3-3.2-5.9-2.9zM244.8 8C106.1 8 0 113.3 0 252c0 110.9 69.8 205.8 169.5 239.2 12.8 2.3 17.3-5.6 17.3-12.1 0-6.2-.3-40.4-.3-61.4 0 0-70 15-84.7-29.8 0 0-11.4-29.1-27.8-36.6 0 0-22.9-15.7 1.6-15.4 0 0 24.9 2 38.6 25.8 21.9 38.6 58.6 27.5 72.9 20.9 2.3-16 8.8-27.1 16-33.7-55.9-6.2-112.3-14.3-112.3-110.5 0-27.5 7.6-41.3 23.6-58.9-2.6-6.5-11.1-33.3 2.6-67.9 20.9-6.5 69 27 69 27 20-5.6 41.5-8.5 62.8-8.5s42.8 2.9 62.8 8.5c0 0 48.1-33.6 69-27 13.7 34.7 5.2 61.4 2.6 67.9 16 17.7 25.8 31.5 25.8 58.9 0 96.5-58.9 104.2-114.8 110.5 9.2 7.9 17 22.9 17 46.4 0 33.7-.3 75.4-.3 83.6 0 6.5 4.6 14.4 17.3 12.1C428.2 457.8 496 362.9 496 252 496 113.3 383.5 8 244.8 8zM97.2 352.9c-1.3 1-1 3.3.7 5.2 1.6 1.6 3.9 2.3 5.2 1 1.3-1 1-3.3-.7-5.2-1.6-1.6-3.9-2.3-5.2-1zm-10.8-8.1c-.7 1.3.3 2.9 2.3 3.9 1.6 1 3.6.7 4.3-.7.7-1.3-.3-2.9-2.3-3.9-2-.6-3.6-.3-4.3.7zm32.4 35.6c-1.6 1.3-1 4.3 1.3 6.2 2.3 2.3 5.2 2.6 6.5 1 1.3-1.3.7-4.3-1.3-6.2-2.2-2.3-5.2-2.6-6.5-1zm-11.4-14.7c-1.6 1-1.6 3.6 0 5.9 1.6 2.3 4.3 3.3 5.6 2.3 1.6-1.3 1.6-3.9 0-6.2-1.4-2.3-4-3.3-5.6-2z"/></svg>
    </a>
  
    
    
    
    
    <a href="https://www.zhihu.com/people/zhi-nian-20-34-4" target="_blank" rel="noopener" title="zhihu | 希斯特利亚" class="md-social__link">
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 640 512"><!--! Font Awesome Free 6.3.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2023 Fonticons, Inc.--><path d="M170.54 148.13v217.54l23.43.01 7.71 26.37 42.01-26.37h49.53V148.13H170.54zm97.75 193.93h-27.94l-27.9 17.51-5.08-17.47-11.9-.04V171.75h72.82v170.31zm-118.46-94.39H97.5c1.74-27.1 2.2-51.59 2.2-73.46h51.16s1.97-22.56-8.58-22.31h-88.5c3.49-13.12 7.87-26.66 13.12-40.67 0 0-24.07 0-32.27 21.57-3.39 8.9-13.21 43.14-30.7 78.12 5.89-.64 25.37-1.18 36.84-22.21 2.11-5.89 2.51-6.66 5.14-14.53h28.87c0 10.5-1.2 66.88-1.68 73.44H20.83c-11.74 0-15.56 23.62-15.56 23.62h65.58C66.45 321.1 42.83 363.12 0 396.34c20.49 5.85 40.91-.93 51-9.9 0 0 22.98-20.9 35.59-69.25l53.96 64.94s7.91-26.89-1.24-39.99c-7.58-8.92-28.06-33.06-36.79-41.81L87.9 311.95c4.36-13.98 6.99-27.55 7.87-40.67h61.65s-.09-23.62-7.59-23.62v.01zm412.02-1.6c20.83-25.64 44.98-58.57 44.98-58.57s-18.65-14.8-27.38-4.06c-6 8.15-36.83 48.2-36.83 48.2l19.23 14.43zm-150.09-59.09c-9.01-8.25-25.91 2.13-25.91 2.13s39.52 55.04 41.12 57.45l19.46-13.73s-25.67-37.61-34.66-45.86h-.01zM640 258.35c-19.78 0-130.91.93-131.06.93v-101c4.81 0 12.42-.4 22.85-1.2 40.88-2.41 70.13-4 87.77-4.81 0 0 12.22-27.19-.59-33.44-3.07-1.18-23.17 4.58-23.17 4.58s-165.22 16.49-232.36 18.05c1.6 8.82 7.62 17.08 15.78 19.55 13.31 3.48 22.69 1.7 49.15.89 24.83-1.6 43.68-2.43 56.51-2.43v99.81H351.41s2.82 22.31 25.51 22.85h107.94v70.92c0 13.97-11.19 21.99-24.48 21.12-14.08.11-26.08-1.15-41.69-1.81 1.99 3.97 6.33 14.39 19.31 21.84 9.88 4.81 16.17 6.57 26.02 6.57 29.56 0 45.67-17.28 44.89-45.31v-73.32h122.36c9.68 0 8.7-23.78 8.7-23.78l.03-.01z"/></svg>
    </a>
  
</div>
      
    </div>
  </div>
</footer>
      
    </div>
    <div class="md-dialog" data-md-component="dialog">
      <div class="md-dialog__inner md-typeset"></div>
    </div>
    
    <script id="__config" type="application/json">{"base": "../../..", "features": ["navigation.tabs", "navigation.tabs.sticky", "navigation.top", "navigation.indexes", "search.suggest", "search.highlight"], "search": "../../../assets/javascripts/workers/search.208ed371.min.js", "translations": {"clipboard.copied": "\u5df2\u590d\u5236", "clipboard.copy": "\u590d\u5236", "search.result.more.one": "\u5728\u8be5\u9875\u4e0a\u8fd8\u6709 1 \u4e2a\u7b26\u5408\u6761\u4ef6\u7684\u7ed3\u679c", "search.result.more.other": "\u5728\u8be5\u9875\u4e0a\u8fd8\u6709 # \u4e2a\u7b26\u5408\u6761\u4ef6\u7684\u7ed3\u679c", "search.result.none": "\u6ca1\u6709\u627e\u5230\u7b26\u5408\u6761\u4ef6\u7684\u7ed3\u679c", "search.result.one": "\u627e\u5230 1 \u4e2a\u7b26\u5408\u6761\u4ef6\u7684\u7ed3\u679c", "search.result.other": "# \u4e2a\u7b26\u5408\u6761\u4ef6\u7684\u7ed3\u679c", "search.result.placeholder": "\u952e\u5165\u4ee5\u5f00\u59cb\u641c\u7d22", "search.result.term.missing": "\u7f3a\u5c11", "select.version": "\u9009\u62e9\u5f53\u524d\u7248\u672c"}}</script>
    
    
      <script src="../../../assets/javascripts/bundle.fc8c2696.min.js"></script>
      
        <script src="../../../mkdocs/javascripts/mathjax.js"></script>
      
        <script src="https://polyfill.io/v3/polyfill.min.js?features=es6"></script>
      
        <script src="https://unpkg.com/mathjax@3/es5/tex-mml-chtml.js"></script>
      
    
  </body>
</html>